% fig_gfl_gfm_phasor.tex
% TR-38: GFL vs GFM fault current phasor comparison
%
% Left panel: GFL — I1=k, I2=0.10*k, I0=0 (inner loop suppresses I2)
% Right panel: GFM — I1=1.5*k (transient), I2=0.40*I1 (no suppression)
%
% Illustrative for k_ibr=0.20

\begin{tikzpicture}[
  every node/.style={font=\scriptsize},
  phasor/.style={-{Stealth[length=5pt]}, line width=1.2pt},
]

%% ── Parameters (k=0.20) ──────────────────────────────────────────────────────
% GFL:  I1=0.20, I2=0.020 (×10 scale for visibility)
% GFM:  I1=0.30 (1.5×), I2=0.120

\def\scale{8}   % 1 pu → 8 cm

%% ════════════════════════════════════════════════════════════════════════════
%% LEFT PANEL — GFL
%% ════════════════════════════════════════════════════════════════════════════
\begin{scope}[xshift=0cm]

  %% Title
  \node[font=\small\bfseries, blue!70!black] at (0, 3.6)
    {Grid-Following (GFL)};
  \node[font=\tiny, gray] at (0, 3.2)
    {$k_\mathrm{ibr}=0.20$, SLG fault};

  %% Axes
  \draw[gray!40, thin, ->] (-0.3,0) -- (2.8,0) node[right, gray] {Re};
  \draw[gray!40, thin, ->] (0,-0.3) -- (0,3.0) node[above, gray] {Im};

  %% I1 (positive sequence) — angle -80° (lagging)
  % I1=0.20 pu → 0.20*8=1.60 cm at -80°
  \draw[phasor, blue!70!black]
    (0,0) -- ({1.60*cos(-80)},{1.60*sin(-80)+2.5});
  \node[blue!70!black, right=2pt] at ({1.60*cos(-80)},{1.60*sin(-80)+2.5})
    {$\mathbf{I_1}=0.20$\,pu};

  %% Draw I1 arrow from origin going up-right (representative)
  \draw[phasor, blue!70!black]
    (0,0) -- (0.28, 1.57);
  \node[blue!70!black, right=3pt] at (0.28, 1.57)
    {$I_1 = 0.20$\,pu};

  %% I2 (negative sequence) — very small (inner loop suppresses)
  %% I2=0.020 pu → scaled ×3 for visibility = 0.48 cm
  \draw[phasor, red!70!black, dashed]
    (0,0) -- (0.48, 0.08);
  \node[red!70!black, above right=1pt] at (0.48, 0.08)
    {$I_2 = 0.02$\,pu};

  %% Annotation: ratio
  \node[draw=blue!20, fill=blue!5, rounded corners=2pt,
        font=\tiny, inner sep=3pt, align=center]
    at (1.2, 0.8)
    {$I_2/I_1 = 0.10$\\
     Inner loop\\suppresses $I_2$};

  %% 67Q threshold marker
  \draw[orange!70!black, dashed, thin]
    (0, 0.40) -- (2.5, 0.40);
  \node[orange!70!black, right, font=\tiny] at (2.5, 0.40)
    {$I_{2,\min}$};

  \node[red!60!black, font=\tiny\bfseries, align=center]
    at (1.2, -0.25)
    {67Q NOT active\\($k \geq 0.40$ needed)};

\end{scope}

%% ════════════════════════════════════════════════════════════════════════════
%% RIGHT PANEL — GFM
%% ════════════════════════════════════════════════════════════════════════════
\begin{scope}[xshift=5.5cm]

  %% Title
  \node[font=\small\bfseries, green!50!black] at (0, 3.6)
    {Grid-Forming (GFM)};
  \node[font=\tiny, gray] at (0, 3.2)
    {$k_\mathrm{ibr}=0.20$, transient (100\,ms)};

  %% Axes
  \draw[gray!40, thin, ->] (-0.3,0) -- (2.8,0) node[right, gray] {Re};
  \draw[gray!40, thin, ->] (0,-0.3) -- (0,3.0) node[above, gray] {Im};

  %% I1: 1.5 × 0.20 = 0.30 pu → 2.40 cm
  \draw[phasor, green!50!black, line width=1.6pt]
    (0,0) -- (0.42, 2.36);
  \node[green!50!black, right=3pt] at (0.42, 2.36)
    {$I_1 = 0.30$\,pu (×1.5)};

  %% GFL I1 for comparison (dashed)
  \draw[phasor, blue!50!black, dashed, thin]
    (0,0) -- (0.28, 1.57);
  \node[blue!50!black, font=\tiny, right=2pt] at (0.28, 1.57)
    {GFL $I_1$};

  %% I2: 0.40 × 0.30 = 0.12 pu → scaled ×3 → 0.96+correction
  %% I2 = 0.12 pu → 0.12*8=0.96 cm (no extra scale needed here)
  \draw[phasor, red!70!black]
    (0,0) -- (0.96, 0.17);
  \node[red!70!black, above right=1pt] at (0.96, 0.17)
    {$I_2 = 0.12$\,pu};

  %% Annotation: ratio
  \node[draw=green!20, fill=green!5, rounded corners=2pt,
        font=\tiny, inner sep=3pt, align=center]
    at (1.3, 0.8)
    {$I_2/I_1 = 0.40$\\
     No active\\$I_2$ suppression};

  %% 67Q threshold marker
  \draw[orange!70!black, dashed, thin]
    (0, 0.40) -- (2.5, 0.40);
  \node[orange!70!black, right, font=\tiny] at (2.5, 0.40)
    {$I_{2,\min}$};

  %% I2 exceeds threshold — green check
  \node[green!50!black, font=\tiny\bfseries, align=center]
    at (1.3, -0.25)
    {67Q ACTIVE\\($k \geq 0.10$ sufficient)};

\end{scope}

%% ── Divider ──────────────────────────────────────────────────────────────────
\draw[gray!40, dashed] (4.8, -0.5) -- (4.8, 3.8);

%% ── Bottom annotation ────────────────────────────────────────────────────────
\node[draw=gray!40, fill=gray!5, rounded corners=2pt,
      font=\tiny, inner sep=4pt, align=center]
  at (5.5, -0.80)
  {GFM negative-sequence ratio $I_2/I_1=0.40$ (4$\times$ GFL).
   67Q directional element activates at $k_\mathrm{ibr}\geq0.10$ for GFM
   vs $k_\mathrm{ibr}\geq0.40$ for GFL.};

\end{tikzpicture}
